/* ########################################### FEEDER 3 ######################################################################## */

// Three-phase 2-winding transformers
new Transformer.fdr2_tr1 phases=3 windings=2
~ buses=[fdr2_1_fuse.1.2.3 fdr2_1_sec.1.2.3]
~ conns=[wye wye] 
~ kvs=[12.47 0.48] 
~ kvas=[200 200] 
~ xhl=4 %loadloss=1.5 %noloadloss=0.25

new Transformer.fdr2_tr2 phases=3 windings=2 
~ buses=[fdr2_2_fuse.1.2.3 fdr2_2_sec.1.2.3] 
~ conns=[wye wye] 
~ kvs=[12.47 0.48] 
~ kvas=[100 100] 
~ xhl=3.5 %loadloss=1.75 %noloadloss=0.30

new Transformer.fdr2_tr3 phases=3 windings=2 
~ buses=[fdr2_3_fuse.1.2.3 fdr2_3_sec.1.2.3] 
~ conns=[wye wye] 
~ kvs=[12.47 0.48] 
~ kvas=[100 100] 
~ xhl=3.5 %loadloss=1.75 %noloadloss=0.30

new Transformer.fdr2_tr12 phases=3 windings=2 
~ buses=[fdr2_9_fuse.1.2.3 fdr2_9_sec.1.2.3] 
~ conns=[wye wye] 
~ kvs=[12.47 0.48] 
~ kvas=[100 100] 
~ xhl=3.5 %loadloss=1.75 %noloadloss=0.30

new Transformer.fdr2_tr21 phases=3 windings=2 
~ buses=[fdr2_23_fuse.1.2.3 fdr2_23_sec.1.2.3] 
~ conns=[wye wye] 
~ kvs=[12.47 0.48] 
~ kvas=[300 300] 
~ xhl=4.5 %loadloss=1.3 %noloadloss=0.2

new Transformer.fdr2_tr22 phases=3 windings=2 
~ buses=[fdr2_14-3_fuse.1.2.3 fdr2_14-3_sec.1.2.3] 
~ conns=[wye wye] 
~ kvs=[12.47 0.48] 
~ kvas=[100 100] 
~ xhl=4.5 %loadloss=1.3 %noloadloss=0.2


// center tapped secondary transformers
new Transformer.fdr2_tr4    XfmrCode=CT33   buses=[fdr2_4_fuse.1     fdr2_4A.1.0    fdr2_4A.0.2]
new Transformer.fdr2_tr5    XfmrCode=CT25   buses=[fdr2_6_fuse-1.2   fdr2_6B-1.1.0  fdr2_6B-1.0.2]
new Transformer.fdr2_tr7    XfmrCode=CT25   buses=[fdr2_6_fuse-2.2   fdr2_6B-2.1.0  fdr2_6B-2.0.2]
new Transformer.fdr2_tr6    XfmrCode=CT25   buses=[fdr2_5_fuse.3     fdr2_5C.1.0    fdr2_5C.0.2]
new Transformer.fdr2_tr8    XfmrCode=CT25   buses=[fdr2_8-1_fuse.1   fdr2_8-1A.1.0  fdr2_8-1A.0.2]
new Transformer.fdr2_tr9    XfmrCode=CT25   buses=[fdr2_8-2_fuse.2   fdr2_8-2B.1.0  fdr2_8-2B.0.2]
new Transformer.fdr2_tr10   XfmrCode=CT25   buses=[fdr2_8-3_fuse.3   fdr2_8-3C.1.0  fdr2_8-3C.0.2]
new Transformer.fdr2_tr11   XfmrCode=CT50   buses=[fdr2_11_fuse.2    fdr2_11B.1.0   fdr2_11B.0.2]
new Transformer.fdr2_tr13   XfmrCode=CT10   buses=[fdr2_13_fuse.1    fdr2_13A.1.0   fdr2_13A.0.2]
new Transformer.fdr2_tr14   XfmrCode=CT25   buses=[fdr2_14_fuse-1.3  fdr2_14C.1.0   fdr2_14C.0.2]
new Transformer.fdr2_tr15   XfmrCode=CT25   buses=[fdr2_16_fuse.1    fdr2_16A.1.0   fdr2_16A.0.2]
new Transformer.fdr2_tr16   XfmrCode=CT15   buses=[fdr2_17_fuse.2    fdr2_17B.1.0   fdr2_17B.0.2]
new Transformer.fdr2_tr17   XfmrCode=CT15   buses=[fdr2_18_fuse.3    fdr2_18C.1.0   fdr2_18C.0.2]
new Transformer.fdr2_tr18   XfmrCode=CT10   buses=[fdr2_19_fuse.3    fdr2_19C.1.0   fdr2_19C.0.2]
new Transformer.fdr2_tr19   XfmrCode=CT15   buses=[fdr2_21_fuse.1    fdr2_21A.1.0   fdr2_21A.0.2]
new Transformer.fdr2_tr20   XfmrCode=CT15   buses=[fdr2_22_fuse.1    fdr2_22A.1.0   fdr2_22A.0.2]